# Электрика

## Концепция
Новый 20-модульный **электрощиток (Panel)** Eaton (`BRP20L125G`) в общей стене кухни и столовой, открывающийся на восток в сторону столовой. На всех чертежах физические имена подрозетников и выключателей отделены от номеров автоматов (`#1`–`#20`), чтобы при будущем разделении линий не переименовывать коробки на стенах.

## Официальные рабочие чертежи (Rev R8) и интерактивный план
- **Интерактивный план всей квартиры:** откройте [Интерактивный план электрики всей квартиры](./plans/kitchen-electrical/index.html) или [Лист примерки питания и фото вытяжки](#doc:2026-11-20_U4_kitchen_zephyr-savona-mock-hookup_04-hood-electrical_R2_EN).
- **Модуль 1 — Электропланы кухни (`E-00A` – `E-14`, 6 альбомных листов):** [Открыть PDF в вики (RU)](#doc:2026-11-23_U4_Module1_Kitchen-Electrical_R5_RU) · [Веб-версия чертежей (Rev R8, RU)](./wiki-docs/2026-11-23_U4_Module1_Kitchen-Electrical_R5_RU.html) — таблица щитка на 20 мест (`14 новых линий + 6 резервов`), план кухни `1:1` (уступ западной стены плиты `X = 31,5"`, угловой шкаф `36"×36"` и ПММ `24"`), развёртки всех 4 стен `1:1` с двойными высотами от чистового и чернового пола (`+t`) и чек-лист до зашивки ГКЛ.
- **Модуль 2 — Покомнатные схемы всей квартиры (`E-00A` – `E-26`, 8 альбомных листов):** [Открыть PDF в вики (RU)](#doc:2026-11-23_U4_Module2_Whole-Unit-Segments_R5_RU) · [Веб-версия чертежей (Rev R8, RU)](./wiki-docs/2026-11-23_U4_Module2_Whole-Unit-Segments_R5_RU.html) — ключевая схема квартиры `1:1`, гостиная и столовая (`E-22`), ванная на одной линии (`E-23`), прачечная + спальня и коридор (`E-24`), чердачная печь и датчики дыма/CO (`E-25`) и полная сводная таблица вне кухни (`E-26`).

## Сводка по щитку (`#1`–`#20`) и линиям помещений — 14 новых линий + 6 резервов
- **Щиток и свободная зона обслуживания:** Eaton `BRP20L125G` (`125A` без вводного автомата, 20 мест; на старых каркасных схемах `D04`) в точке `X = 147"`, `Y = 213,75"`, дверцей на восток в столовую. Держать свободную зону `30" Ш × 36" Г × 78" В` перед щитком, **не ставить розеток на стене щитка в столовой** и **не крутить саморезы / не вводить кабели сзади** в тыльной зоне со стороны кухни (`13"–27-1/2"` к северу, `53"–77"` от чистового пола).
- **Кухня (`#1`–`#9`, новый кабель Romex):**
  - `#1` **Восточная столешница кухни** (`20A · 12/2` → `East 1 @ 10"`, `East 2 @ 45"`), `#2` **Южная столешница кухни** (`20A · 12/2` → `South 1 @ 24"`, `South 2 @ 62"*`), `#3` **Западная столешница кухни** (`20A · 12/2` → `West 1 @ 9"`, `West 2 @ 57"` к северу от уступа, рамки `~1"` под плитку; ГКЛ `1/2"` + HardieBacker `1/2"`, без подкладок).
  - `#4` **Холодильник** (`20A · 12/2` → `Fridge @ 68"` С, `15"` от чистового пола), `#5` **Посудомоечная машина** (`20A · 12/2` → левый суппорт двухпостовой коробки `Under-Sink 2-Gang @ 76"*`, `14"` от чистового пола) и `#6` **Измельчитель (диспоузер)** (`15A · 14/2` → правый суппорт на отдельной розетке и отдельной нейтрали + пневмокнопка `Disposal Air Button @ 90"*`).
  - `#7` **Газовая плита** (`15A · 14/2` → `Range @ 33"` С, `3"` от пола), `#8` **Кухонная вытяжка** (`15A AFCI + фиксатор BRLW1` → одинарная коробка `2" × 3"` с выступом `~1"` в точке `33" ± 2-1/4"` С, `83"–86"` от пола), `#9` **Свет кухни** (`15A · 14/2` → тройной выключатель `Entry 3-Switch @ 35,5"` З от СВ угла на потолочный свет, подвесы мойки `75"/99"` и подсветку шкафов).
- **Жилые комнаты (`#10`, `#12`, сохранение исправной проводки + новые вводы через чердачные коробки; `#11` в резерве):**
  - `#10` **Розетки гостиной, столовой, спальни и коридора (`Reuso + New`):** `Dining 1–4` (`18"` от пола; без `D5` на стене щитка; пауза `D6`), `Living 1–5` (`18"` от пола; пауза `L6`), `Hall 1` (`18"` от пола) и `Bed 1–5` (`11-1/2"` от пола, тёмные горизонтальные рамки) объединены на линии `#10` через чердачные коробки. Часть существующих розеток и кабелей в гостиной, столовой и спальне используется повторно — подтвердить на месте с электриком C-10.
  - `#11` **Резерв (`Будущее выделение спальни / комнат`):** оставлен свободным как 5-й резерв — коробку `Bed/Hall J-Box` можно перекинуть на `#11` позже без вскрытия ГКЛ.
  - `#12` **Оригинальный свет и выключатели комнат (`Сохранение проводки`):** `15A AFCI` (`BRN115AF`) — полное сохранение существующих выключателей, проходных схем `3-Way` и потолочной проводки в гостиной, столовой, спальне и коридоре (+ свет прачечной).
  - **Обязательная проверка сечения:** проверить калибр каждого сохраняемого участка на `#10`; если остаётся хоть один провод `14 AWG`, ставить автомат `15A AFCI` (`BRN115AF`), **категорически не `20A`**.
- **Ванная, прачечная и чердак (`#13`–`#16`, новые линии) + 5 резервов (`#11`, `#17`–`#20`):**
  - `#13` **Ванная (всё на одной линии)** (`20A AFCI/GFCI · 12/2` через `Bath J-Box`): **строго 100% жёлтый кабель `12/2`** на всех ответвлениях (`Vanity`, `Vanity Light`, `Bath Light`, `Humidity Fan`, выключатели `Bath Switches` на стандартной каркасной южной стене из стоек — кассетная дверь отменена 24 нояб., плюс **отдельный спуск `12/2` к `Toilet` до укладки настенной плитки**, чтобы позже перекинуть биде на резервный автомат `#19`).
  - `#14` **Прачечная LG WashTower** (`20A AFCI/GFCI в щитке · 12/2`): **одна стандартная двойная розетка `20A`** на восточной (правой) стене на высоте `38"` от пола вне зоны открывания потайной двери-стеллажа `8-1/4"`, для обеих вилок `120 В` газовой колонны `LG WKG101HVA`.
  - `#15` **Чердачная печь** (`15A · 14/2` выделенная линия к `F1` + сервисный выключатель у площадки `174", 258"`).
  - `#16` **Сервисная розетка и свет чердака** (`15A AFCI/GFCI BRN115DF · 14/2`): розетка у площадки `30"×30"` (`<=25 футов` от `F1`), выключатель у люка (у двери 4) и 2 закрытых LED-светильника на перемычках `2×4` минимум на `1-1/2"` ниже плоской крыши. **Датчики дыма и CO** — автономные на 10-летней батарее (без протяжки проводных линий `14/3`).
  - `#11`, `#17`–`#20` **5 свободных резервов:** оставлены под будущее разделение линий (`#11` спальня/коридор, `#17` гостиная/столовая, `#18` резерв, `#19` биде унитаза, `#20` свободен).

## Активные паузы до крепления коробок и протяжки кабеля
- **Пауза по вводу щитка:** подтвердить с NEXT сечение ввода (`80A/#4` или `100A/#3`) и не делать боковые вырезы стоек у щитка до закрытия каркаса.
- **Пауза по трубам и протяжке провода вне кухни:** `SFEC 362.10` ограничивает гофротрубу `ENT` в деревянных стенах, тогда как `SFEC 334.10(2)` допускает скрытый кабель `NM-B`; не затягивать кабель вне кухни до отмашки владельца/инспектора. Кассетная дверь ванной отменена 24 нояб. в пользу распашной двери `28"` наружу в коридор; держать потолок СЗ шкафа спальни открытым до готовности кабеля выключателя и люка.
- **Южное окно кухни и припуск голого чернового пола (`+t`):** сверить ось южного окна (`87"` или `90"` к западу от ЮВ угла) и припуск чистового пола `+t` (`H_черн = H_чист + t`, расчётно `t ~ 3/4"`) на месте до жёсткого крепления подрозетников.
