# Calefacción (HVAC) y Subpanel Eléctrico

## Especificaciones técnicas y medidas del equipo (alcance de NEXT HVAC)
- **Serie de caldera y medidas de gabinete:** Caldera de gas Carrier/Bryant Legacy, **45,000 BTU nominales, 80% AFUE, Low NOx**, ventilador ECM de varias velocidades, una etapa, encendido electrónico y gabinete aislado QuieTech. Medidas de gabinete (correo de Serge del 2 nov, punto 6): **`33.25" Al × 14.19" An × 29" F`** (`14.2"` nominales; pasa primero la cara `14.19" × 29"` por la escotilla libre de `24" × 36"`). Confirmar SKU exacto en la visita del lunes 23 de noviembre.
- **Pleno, tiro de escape y controles:** Pleno de suministro nuevo, caja de filtro, termostato digital, trampa P de gas y conector flexible, salida de techo (roof jack) y tiro Tipo B de doble pared (`≥ 1"` libre a combustibles; ruta para minimizar perforaciones en techo por confirmar el lunes 23 nov). Materiales de montaje incluidos por NEXT (**John no compra almohadillas antivibración**).
- **Paquete de ductos:** Retirar y reciclar ductos viejos; instalar **3 ductos de suministro, 1 retorno y 1 jump duct** con botas nuevas, compuertas de volumen y balanceo de aire.
- **Paquete eléctrico al subpanel (Sujeto a verificación el lunes 23 nov):** Conservar panel principal Bryant (si se aprueba), subir interruptor principal de 40A a 100A (si la capacidad lo permite), instalar interruptor de 80A de 2 polos, correr conduit EMT exterior de `1"`, cablear **alimentador de cobre de 80A** (`2× #4 AWG` fases, `1× #4 AWG` neutro, `1× #8 AWG` tierra) e instalar **subpanel Eaton de 125A / mín. 20 espacios** en `D04` (conciliar con Serge y Alex frente al plan previo de 100A y la caja Eaton `BRP20L125G` en obra).
- **Permisos, pruebas y garantías:** NEXT tramita y aprueba el **permiso municipal de HVAC**, la **prueba HERS** y el **permiso e inspección municipal del Subpanel Eléctrico**. Garantía NEXT de 3 años en mano de obra (con mantenimiento anual; 1 año sin él) + garantía del fabricante. Toda reparación de tablaroca, estuco, resanes y pintura corresponde a nuestra cuadrilla.
