<!DOCTYPE html><html lang='en'><head><meta charset='utf-8'><meta name='viewport' content='width=device-width,initial-scale=1'><title>Unit 4 Electrical R6 — Module 1: Kitchen (EN)</title><link rel='icon' type='image/png' href='../wiki-images/favicon-32.png'><style>
@page { size: letter landscape; margin: 0.25in; }
* { box-sizing: border-box; }
body {
  font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Helvetica, Arial, sans-serif;
  font-size: 10.5pt;
  background: #e9edf2; color: #16202a; margin: 0; padding: 12px;
  -webkit-print-color-adjust: exact; print-color-adjust: exact;
}
.sheet {
  width: 100%; max-width: 10.4in; background: #ffffff;
  margin: 0 auto 14px auto; padding: 7px 11px 6px 11px;
  border: 1.5px solid #1e2d3d; box-shadow: 0 3px 10px rgba(0,0,0,0.08);
  page-break-after: always; break-after: page; position: relative;
}
.sheet:last-child { page-break-after: avoid; break-after: avoid; }
@media print {
  body { background: #fff; padding: 0; }
  .sheet { margin: 0; box-shadow: none; width: 100%; max-width: none; border: 1.2px solid #1e2d3d; break-inside: avoid; page-break-inside: avoid; }
}
.hdr {
  display: flex; justify-content: space-between; align-items: flex-end;
  border-bottom: 2.5px solid #1e2d3d; padding-bottom: 4px; margin-bottom: 6px;
}
.hdr-left h1 { margin: 0; font-size: 15px; color: #0f2537; }
.hdr-left .sub { font-size: 10px; color: #334155; margin-top: 2px; font-weight: 600; }
.hdr-right { text-align: right; flex-shrink: 0; white-space: nowrap; margin-left: 8px; }
.sheet-num {
  display: inline-block; background: #0f2537; color: #fff; font-weight: 800;
  font-size: 14px; padding: 2px 9px; border-radius: 3px;
}
.rev-tag { font-size: 9.2px; color: #991b1b; margin-top: 2px; font-weight: 700; }
.legend-bar {
  display: flex; flex-wrap: wrap; gap: 6px; align-items: center;
  background: #f8fafc; border: 1px solid #cbd5e1; border-radius: 4px;
  padding: 4px 8px; margin-bottom: 6px; font-size: 9.5px;
}
.pill {
  display: inline-flex; align-items: center; font-weight: 700;
  padding: 1.5px 6px; border-radius: 3px; border: 1px solid #cbd5e1;
}
.pill-box { background: #1e293b; border-color: #0f172a; color: #ffffff; }
.pill-12 { background: #fef08a; border-color: #ca8a04; color: #713f12; }
.pill-14 { background: #ffffff; border-color: #475569; color: #0f172a; }
.pill-143 { background: #fee2e2; border-color: #dc2626; color: #991b1b; }
.pill-ex { background: #e0f2fe; border-color: #0284c7; color: #0c4a6e; border-style: dashed; }
.pill-hold { background: #fef2f2; border-color: #b91c1c; color: #991b1b; }
table { width: 100%; border-collapse: collapse; font-size: 9.3px; }
th, td { border: 1px solid #cbd5e1; padding: 1.5px 4px; line-height: 1.18; text-align: left; vertical-align: top; }
.ptbl-compact th, .ptbl-compact td { font-size: 7.9px; padding: 0.9px 3.5px; line-height: 1.08; }
th { background: #0f2537; color: #fff; font-weight: 700; font-size: 9.2px; }
tr:nth-child(even) td { background: #f8fafc; }
.bx { background: #1e293b; color: #fff; font-weight: 700; padding: 1px 5px; border-radius: 2px; font-size: 8.8px; white-space: nowrap; }
.b-new { background: #dcfce7; color: #14532d; font-weight: 700; padding: 1px 4px; border-radius: 2px; font-size: 8.5px; }
.b-ex { background: #e0f2fe; color: #0c4a6e; font-weight: 700; padding: 1px 4px; border-radius: 2px; border: 1px dashed #0284c7; font-size: 8.5px; }
.b-sp { background: #f1f5f9; color: #64748b; font-weight: 700; padding: 1px 4px; border-radius: 2px; font-size: 8.5px; }
.w12 { background: #fef08a; color: #713f12; font-weight: 800; padding: 1px 5px; border-radius: 2px; border: 1px solid #ca8a04; white-space: nowrap; }
.w14 { background: #ffffff; color: #0f172a; font-weight: 800; padding: 1px 5px; border-radius: 2px; border: 1px solid #475569; white-space: nowrap; }
.w143 { background: #fee2e2; color: #991b1b; font-weight: 800; padding: 1px 5px; border-radius: 2px; border: 1px solid #dc2626; white-space: nowrap; }
.wsp { color: #94a3b8; font-weight: 700; }
.grid-2 { display: grid; grid-template-columns: 1fr 1fr; gap: 8px; }
.grid-65 { display: grid; grid-template-columns: 1.62fr 1fr; gap: 10px; }
.box { border: 1px solid #cbd5e1; border-radius: 4px; padding: 6px 8px; background: #fff; }
.box h3 { margin: 0 0 4px 0; font-size: 10.5px; color: #0f2537; border-bottom: 1px solid #e2e8f0; padding-bottom: 2px; }
.box ul { margin: 3px 0 0 0; padding-left: 15px; font-size: 9.4px; line-height: 1.36; }
.svg-wrap { border: 1px solid #94a3b8; border-radius: 4px; background: #fcfdff; padding: 4px; text-align: center; }
.svg-wrap svg { max-height: 4.25in; width: auto; max-width: 100%; margin: 0 auto; display: block; }
.svg-cap { font-size: 9.5px; font-weight: 700; color: #1e293b; margin-bottom: 2px; text-align: left; }
.ftr {
  margin-top: 6px; padding-top: 4px; border-top: 1px solid #cbd5e1;
  display: flex; justify-content: space-between; font-size: 8.8px; color: #475569;
}
.note-red { background: #fef2f2; border-left: 3.5px solid #dc2626; padding: 5px 8px; font-size: 9.3px; margin-top: 5px; line-height: 1.35; }
.note-blue { background: #eff6ff; border-left: 3.5px solid #2563eb; padding: 5px 8px; font-size: 9.3px; margin-top: 5px; line-height: 1.35; }

/* U4_R5_WEB_TOPBAR_START */
.u4-doc-topbar {
  max-width: 10.4in;
  margin: 0 auto 10px auto;
  padding: 8px 12px;
  background: #ffffff;
  border: 1px solid #d9dedc;
  border-radius: 8px;
  display: flex;
  flex-wrap: wrap;
  align-items: center;
  justify-content: space-between;
  gap: 8px 12px;
  font-family: "IBM Plex Sans", -apple-system, BlinkMacSystemFont, "Segoe UI", sans-serif;
  font-size: 13px;
}
.u4-doc-topbar-left, .u4-doc-topbar-right {
  display: flex;
  flex-wrap: wrap;
  align-items: center;
  gap: 8px;
}
.u4-doc-navbtn {
  display: inline-flex;
  align-items: center;
  gap: 5px;
  min-height: 32px;
  padding: 5px 11px;
  border-radius: 999px;
  border: 1px solid #d9dedc;
  background: #f4f5f3;
  color: #1d2326;
  font-family: "IBM Plex Mono", ui-monospace, SFMono-Regular, Menlo, monospace;
  font-weight: 600;
  font-size: 12px;
  text-decoration: none;
}
.u4-doc-navbtn:hover {
  border-color: #1f5f7a;
  background: #e3eef2;
  color: #1f5f7a;
}
.u4-doc-navbtn.is-primary {
  background: #1f5f7a;
  border-color: #1f5f7a;
  color: #ffffff;
}
.u4-lang-seg {
  position: relative;
  display: inline-grid;
  grid-template-columns: repeat(3, minmax(30px, 1fr));
  align-items: center;
  padding: 2px;
  height: 32px;
  min-width: 100px;
  border-radius: 999px;
  border: 1px solid #d9dedc;
  background: #f4f5f3;
  font-family: "IBM Plex Mono", ui-monospace, SFMono-Regular, Menlo, monospace;
  font-size: 11px;
  font-weight: 700;
}
.u4-lang-seg .u4-seg-thumb {
  position: absolute;
  top: 2px;
  left: 2px;
  width: calc((100% - 4px) / 3);
  height: calc(100% - 4px);
  border-radius: 999px;
  background: #1f5f7a;
  transition: transform 170ms cubic-bezier(0.22, 0.9, 0.32, 1);
  pointer-events: none;
}
.u4-lang-seg[data-lang="es"] .u4-seg-thumb { transform: translateX(100%); }
.u4-lang-seg[data-lang="ru"] .u4-seg-thumb { transform: translateX(200%); }
.u4-lang-seg a.u4-seg-opt {
  position: relative;
  z-index: 1;
  display: inline-flex;
  align-items: center;
  justify-content: center;
  height: 100%;
  padding: 0 6px;
  color: #485358;
  text-decoration: none;
}
.u4-lang-seg a.u4-seg-opt.is-active { color: #ffffff; }
.u4-seg-switch {
  position: relative;
  display: inline-grid;
  grid-template-columns: 1fr 1fr;
  align-items: center;
  padding: 2px;
  height: 32px;
  min-width: 64px;
  border-radius: 999px;
  border: 1px solid #d9dedc;
  background: #f4f5f3;
  color: #485358;
  font-family: "IBM Plex Mono", ui-monospace, SFMono-Regular, Menlo, monospace;
  font-size: 11.5px;
  font-weight: 700;
  cursor: pointer;
}
.u4-seg-switch .u4-seg-thumb {
  position: absolute;
  top: 2px;
  left: 2px;
  width: calc(50% - 2px);
  height: calc(100% - 4px);
  border-radius: 999px;
  background: #1f5f7a;
  transition: transform 160ms ease;
}
.u4-seg-switch[aria-checked="true"] .u4-seg-thumb { transform: translateX(100%); }
.u4-seg-switch .u4-seg-opt {
  position: relative;
  z-index: 1;
  display: inline-flex;
  align-items: center;
  justify-content: center;
  padding: 0 7px;
  color: #485358;
}
.u4-seg-switch[aria-checked="false"] .u4-seg-opt.is-a,
.u4-seg-switch[aria-checked="true"] .u4-seg-opt.is-b { color: #ffffff; }
html[data-theme="dark"] body,
html.dark body { background: #121618; }
html[data-theme="dark"] .u4-doc-topbar,
html.dark .u4-doc-topbar { background: #1a2023; border-color: #2c3539; color: #e4e9ea; }
html[data-theme="dark"] .u4-doc-navbtn,
html.dark .u4-doc-navbtn { background: #121618; border-color: #2c3539; color: #e4e9ea; }
html[data-theme="dark"] .u4-doc-navbtn:hover,
html.dark .u4-doc-navbtn:hover { border-color: #7cc0dc; background: #1d3440; color: #7cc0dc; }
html[data-theme="dark"] .u4-doc-navbtn.is-primary,
html.dark .u4-doc-navbtn.is-primary { background: #7cc0dc; border-color: #7cc0dc; color: #0d181d; }
html[data-theme="dark"] .u4-lang-seg,
html[data-theme="dark"] .u4-seg-switch,
html.dark .u4-lang-seg,
html.dark .u4-seg-switch { background: #121618; border-color: #2c3539; color: #a8b6bc; }
html[data-theme="dark"] .u4-lang-seg a.u4-seg-opt,
html[data-theme="dark"] .u4-seg-switch .u4-seg-opt,
html.dark .u4-lang-seg a.u4-seg-opt,
html.dark .u4-seg-switch .u4-seg-opt { color: #a8b6bc; }
html[data-theme="dark"] .u4-lang-seg .u4-seg-thumb,
html[data-theme="dark"] .u4-seg-switch .u4-seg-thumb,
html.dark .u4-lang-seg .u4-seg-thumb,
html.dark .u4-seg-switch .u4-seg-thumb { background: #7cc0dc; }
html[data-theme="dark"] .u4-lang-seg a.u4-seg-opt.is-active,
html[data-theme="dark"] .u4-seg-switch[aria-checked="false"] .u4-seg-opt.is-a,
html[data-theme="dark"] .u4-seg-switch[aria-checked="true"] .u4-seg-opt.is-b,
html.dark .u4-lang-seg a.u4-seg-opt.is-active,
html.dark .u4-seg-switch[aria-checked="false"] .u4-seg-opt.is-a,
html.dark .u4-seg-switch[aria-checked="true"] .u4-seg-opt.is-b { color: #0d181d; }
html[data-theme="dark"] .sheet,
html.dark .sheet { background: #ecefed; border-color: #39444a; }
@media screen and (max-width: 640px) {
  body { padding: 6px; }
  .u4-doc-topbar { padding: 6px 8px; gap: 6px; }
  .u4-doc-topbar-left, .u4-doc-topbar-right { gap: 6px; max-width: 100%; }
  .u4-doc-navbtn { min-height: 36px; padding: 4px 9px; font-size: 11px; max-width: 100%; white-space: normal; line-height: 1.2; }
  .u4-lang-seg, .u4-seg-switch { min-height: 36px; height: 36px; }
  .sheet { padding: 6px 8px; margin-bottom: 10px; overflow-x: hidden; }
  .hdr { flex-direction: column; align-items: flex-start; gap: 4px; }
  .hdr-left h1 { font-size: 13.5px; overflow-wrap: anywhere; }
  .hdr-left .sub { font-size: 9.2px; overflow-wrap: anywhere; }
  .hdr-right { text-align: left; }
  .grid-2, .grid-65 { grid-template-columns: 1fr; gap: 6px; }
  .box { min-width: 0; max-width: 100%; overflow-x: auto; -webkit-overflow-scrolling: touch; padding: 5px 6px; }
  table, .ptbl-compact { display: block; width: 100%; max-width: 100%; overflow-x: auto; -webkit-overflow-scrolling: touch; }
  .ftr { flex-direction: column; gap: 3px; overflow-wrap: anywhere; }
}
@media (prefers-reduced-motion: reduce) {
  .u4-lang-seg .u4-seg-thumb, .u4-seg-switch .u4-seg-thumb { transition: none !important; }
}
@media print {
  .u4-doc-topbar { display: none !important; }
  html[data-theme="dark"] body, html[data-theme="dark"] .sheet,
  html.dark body, html.dark .sheet { background: #ffffff !important; }
}
/* U4_R5_WEB_TOPBAR_END */

/* U4_R5_WEB_TOPBAR_START */
.u4-doc-topbar {
  max-width: 10.4in;
  margin: 0 auto 10px auto;
  padding: 8px 12px;
  background: #ffffff;
  border: 1px solid #d9dedc;
  border-radius: 8px;
  display: flex;
  flex-wrap: wrap;
  align-items: center;
  justify-content: space-between;
  gap: 8px 12px;
  font-family: "IBM Plex Sans", -apple-system, BlinkMacSystemFont, "Segoe UI", sans-serif;
  font-size: 13px;
}
.u4-doc-topbar-left, .u4-doc-topbar-right {
  display: flex;
  flex-wrap: wrap;
  align-items: center;
  gap: 8px;
}
.u4-doc-navbtn {
  display: inline-flex;
  align-items: center;
  gap: 5px;
  min-height: 32px;
  padding: 5px 11px;
  border-radius: 999px;
  border: 1px solid #d9dedc;
  background: #f4f5f3;
  color: #1d2326;
  font-family: "IBM Plex Mono", ui-monospace, SFMono-Regular, Menlo, monospace;
  font-weight: 600;
  font-size: 12px;
  text-decoration: none;
}
.u4-doc-navbtn:hover {
  border-color: #1f5f7a;
  background: #e3eef2;
  color: #1f5f7a;
}
.u4-doc-navbtn.is-primary {
  background: #1f5f7a;
  border-color: #1f5f7a;
  color: #ffffff;
}
.u4-lang-seg {
  position: relative;
  display: inline-grid;
  grid-template-columns: repeat(3, minmax(30px, 1fr));
  align-items: center;
  padding: 2px;
  height: 32px;
  min-width: 100px;
  border-radius: 999px;
  border: 1px solid #d9dedc;
  background: #f4f5f3;
  font-family: "IBM Plex Mono", ui-monospace, SFMono-Regular, Menlo, monospace;
  font-size: 11px;
  font-weight: 700;
}
.u4-lang-seg .u4-seg-thumb {
  position: absolute;
  top: 2px;
  left: 2px;
  width: calc((100% - 4px) / 3);
  height: calc(100% - 4px);
  border-radius: 999px;
  background: #1f5f7a;
  transition: transform 170ms cubic-bezier(0.22, 0.9, 0.32, 1);
  pointer-events: none;
}
.u4-lang-seg[data-lang="es"] .u4-seg-thumb { transform: translateX(100%); }
.u4-lang-seg[data-lang="ru"] .u4-seg-thumb { transform: translateX(200%); }
.u4-lang-seg a.u4-seg-opt {
  position: relative;
  z-index: 1;
  display: inline-flex;
  align-items: center;
  justify-content: center;
  height: 100%;
  padding: 0 6px;
  color: #485358;
  text-decoration: none;
}
.u4-lang-seg a.u4-seg-opt.is-active { color: #ffffff; }
.u4-seg-switch {
  position: relative;
  display: inline-grid;
  grid-template-columns: 1fr 1fr;
  align-items: center;
  padding: 2px;
  height: 32px;
  min-width: 64px;
  border-radius: 999px;
  border: 1px solid #d9dedc;
  background: #f4f5f3;
  color: #485358;
  font-family: "IBM Plex Mono", ui-monospace, SFMono-Regular, Menlo, monospace;
  font-size: 11.5px;
  font-weight: 700;
  cursor: pointer;
}
.u4-seg-switch .u4-seg-thumb {
  position: absolute;
  top: 2px;
  left: 2px;
  width: calc(50% - 2px);
  height: calc(100% - 4px);
  border-radius: 999px;
  background: #1f5f7a;
  transition: transform 160ms ease;
}
.u4-seg-switch[aria-checked="true"] .u4-seg-thumb { transform: translateX(100%); }
.u4-seg-switch .u4-seg-opt {
  position: relative;
  z-index: 1;
  display: inline-flex;
  align-items: center;
  justify-content: center;
  padding: 0 7px;
  color: #485358;
}
.u4-seg-switch[aria-checked="false"] .u4-seg-opt.is-a,
.u4-seg-switch[aria-checked="true"] .u4-seg-opt.is-b { color: #ffffff; }
html[data-theme="dark"] body,
html.dark body { background: #121618; }
html[data-theme="dark"] .u4-doc-topbar,
html.dark .u4-doc-topbar { background: #1a2023; border-color: #2c3539; color: #e4e9ea; }
html[data-theme="dark"] .u4-doc-navbtn,
html.dark .u4-doc-navbtn { background: #121618; border-color: #2c3539; color: #e4e9ea; }
html[data-theme="dark"] .u4-doc-navbtn:hover,
html.dark .u4-doc-navbtn:hover { border-color: #7cc0dc; background: #1d3440; color: #7cc0dc; }
html[data-theme="dark"] .u4-doc-navbtn.is-primary,
html.dark .u4-doc-navbtn.is-primary { background: #7cc0dc; border-color: #7cc0dc; color: #0d181d; }
html[data-theme="dark"] .u4-lang-seg,
html[data-theme="dark"] .u4-seg-switch,
html.dark .u4-lang-seg,
html.dark .u4-seg-switch { background: #121618; border-color: #2c3539; color: #a8b6bc; }
html[data-theme="dark"] .u4-lang-seg a.u4-seg-opt,
html[data-theme="dark"] .u4-seg-switch .u4-seg-opt,
html.dark .u4-lang-seg a.u4-seg-opt,
html.dark .u4-seg-switch .u4-seg-opt { color: #a8b6bc; }
html[data-theme="dark"] .u4-lang-seg .u4-seg-thumb,
html[data-theme="dark"] .u4-seg-switch .u4-seg-thumb,
html.dark .u4-lang-seg .u4-seg-thumb,
html.dark .u4-seg-switch .u4-seg-thumb { background: #7cc0dc; }
html[data-theme="dark"] .u4-lang-seg a.u4-seg-opt.is-active,
html[data-theme="dark"] .u4-seg-switch[aria-checked="false"] .u4-seg-opt.is-a,
html[data-theme="dark"] .u4-seg-switch[aria-checked="true"] .u4-seg-opt.is-b,
html.dark .u4-lang-seg a.u4-seg-opt.is-active,
html.dark .u4-seg-switch[aria-checked="false"] .u4-seg-opt.is-a,
html.dark .u4-seg-switch[aria-checked="true"] .u4-seg-opt.is-b { color: #0d181d; }
html[data-theme="dark"] .sheet,
html.dark .sheet { background: #ecefed; border-color: #39444a; }
@media screen and (max-width: 640px) {
  body { padding: 6px; }
  .u4-doc-topbar { padding: 6px 8px; gap: 6px; }
  .u4-doc-topbar-left, .u4-doc-topbar-right { gap: 6px; max-width: 100%; }
  .u4-doc-navbtn { min-height: 36px; padding: 4px 9px; font-size: 11px; max-width: 100%; white-space: normal; line-height: 1.2; }
  .u4-lang-seg, .u4-seg-switch { min-height: 36px; height: 36px; }
  .sheet { padding: 6px 8px; margin-bottom: 10px; overflow-x: hidden; }
  .hdr { flex-direction: column; align-items: flex-start; gap: 4px; }
  .hdr-left h1 { font-size: 13.5px; overflow-wrap: anywhere; }
  .hdr-left .sub { font-size: 9.2px; overflow-wrap: anywhere; }
  .hdr-right { text-align: left; white-space: normal; margin-left: 0; }
  .grid-2, .grid-65 { grid-template-columns: 1fr; gap: 6px; }
  .box { min-width: 0; max-width: 100%; overflow-x: auto; -webkit-overflow-scrolling: touch; padding: 5px 6px; }
  table, .ptbl-compact { display: block; width: 100%; max-width: 100%; overflow-x: auto; -webkit-overflow-scrolling: touch; }
  .ftr { flex-direction: column; gap: 3px; overflow-wrap: anywhere; }
}
@media (prefers-reduced-motion: reduce) {
  .u4-lang-seg .u4-seg-thumb, .u4-seg-switch .u4-seg-thumb { transition: none !important; }
}
@media print {
  .u4-doc-topbar { display: none !important; }
  html[data-theme="dark"] body, html[data-theme="dark"] .sheet,
  html.dark body, html.dark .sheet { background: #ffffff !important; }
}
/* U4_R5_WEB_TOPBAR_END */
</style></head><body data-page-fill='natural'><div class="u4-doc-topbar"><div class="u4-doc-topbar-left"><a class="u4-doc-navbtn" id="u4BackWikiLink" href="../index.html?lang=en#electrical">← Unit 4 Wiki (Electrical)</a><a class="u4-doc-navbtn" id="u4OtherModLink" href="2026-11-23_U4_Module2_Whole-Unit-Segments_R5_EN.html">Switch to Module 2: Whole Unit →</a><a class="u4-doc-navbtn is-primary" id="u4PdfDownloadLink" href="../wiki-pdfs/2026-11-23_U4_Module1_Kitchen-Electrical_R5_EN.pdf" target="_blank" rel="noopener">Download Landscape PDF</a></div><div class="u4-doc-topbar-right"><div class="u4-lang-seg" id="u4LangSwitch" role="navigation" aria-label="Language" data-lang="en"><span class="u4-seg-thumb" aria-hidden="true"></span><a class="u4-seg-opt is-active" data-lang-link="en" href="2026-11-23_U4_Module1_Kitchen-Electrical_R5_EN.html" aria-current="page">EN</a><a class="u4-seg-opt" data-lang-link="es" href="2026-11-23_U4_Module1_Kitchen-Electrical_R5_ES.html">ES</a><a class="u4-seg-opt" data-lang-link="ru" href="2026-11-23_U4_Module1_Kitchen-Electrical_R5_RU.html">RU</a></div><button type="button" class="u4-seg-switch" id="u4ThemeBtn" role="switch" aria-checked="false" aria-label="Toggle theme"><span class="u4-seg-thumb" aria-hidden="true"></span><span class="u4-seg-opt is-a"><svg viewBox="0 0 16 16" width="13" height="13" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" aria-hidden="true"><circle cx="8" cy="8" r="3"/><path d="M8 1.5v1.6M8 12.9v1.6M1.5 8h1.6M12.9 8h1.6M3.4 3.4l1.1 1.1M11.5 11.5l1.1 1.1M12.6 3.4l-1.1 1.1M4.5 11.5l-1.1 1.1"/></svg></span><span class="u4-seg-opt is-b"><svg viewBox="0 0 16 16" width="13" height="13" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M13.2 9.9A5.4 5.4 0 0 1 6.1 2.8a5.5 5.5 0 1 0 7.1 7.1Z"/></svg></span></button></div></div><script>(function(){try{var d=document.documentElement,b=document.getElementById("u4ThemeBtn");try{localStorage.setItem("u4_lang","en");}catch(e){}var sp=new URLSearchParams(window.location.search);var qt=sp.get("theme");var cur=(qt==="dark"||qt==="light")?qt:(localStorage.getItem("u4_theme")||(window.matchMedia&&window.matchMedia("(prefers-color-scheme:dark)").matches?"dark":"light"));function syncLinks(th){var bk=document.getElementById("u4BackWikiLink"),om=document.getElementById("u4OtherModLink");if(bk)bk.href="../index.html?lang=en&theme="+th+"#electrical";if(om)om.href="2026-11-23_U4_Module2_Whole-Unit-Segments_R5_EN.html?theme="+th;document.querySelectorAll("[data-lang-link]").forEach(function(a){var l=a.getAttribute("data-lang-link").toUpperCase();a.href="2026-11-23_U4_Module1_Kitchen-Electrical_R5_"+l+".html?theme="+th;});}function ap(v){var t=v==="dark"?"dark":"light";d.setAttribute("data-theme",t);d.classList.toggle("dark",t==="dark");if(b)b.setAttribute("aria-checked",t==="dark"?"true":"false");try{localStorage.setItem("u4_theme",t);}catch(e){}syncLinks(t);}ap(cur);if(b)b.addEventListener("click",function(){ap(d.getAttribute("data-theme")==="dark"?"light":"dark");});window.addEventListener("storage",function(ev){if(ev&&ev.key==="u4_theme"&&(ev.newValue==="dark"||ev.newValue==="light"))ap(ev.newValue);});}catch(e){}})();</script><div class="sheet slide"><div class="hdr"><div class="hdr-left"><h1>MODULE 1: KITCHEN ELECTRICAL — Cover, Sheet Index, Two-Mapping Rules &amp; Active Holds</h1><div class="sub">1231 11th Ave, Unit 4 · San Francisco · INTERNAL CREW WORKING PLAN (NOT A PERMIT SET) · Panel: Eaton BRP20L125G</div></div><div class="hdr-right"><div class="sheet-num">E-00A</div><div class="rev-tag">REV R6 · WHOLE-UNIT LOCKED · 2026-11-25</div></div></div><div class="legend-bar"><span class="pill pill-box">DARK TAG = Physical Box / Switch (Fixed Location)</span><span class="pill pill-12">#N · 12/2 YELLOW = 20A</span><span class="pill pill-14">#N · 14/2 WHITE = 15A</span><span class="pill pill-143">#N · 14/3 RED = 3-Way / Smoke</span><span class="pill pill-ex">DASHED = Reuse Sound Existing</span><span class="pill pill-hold">RED = Active Hold / Safety Gate</span></div><div class="grid-2"><div><div class="box"><h3>Sheet Index</h3><table><tr><th style='width:56px'>Sheet</th><th>Contents</th></tr><tr><td><strong>E-00A</strong></td><td>Cover, Sheet Index, Two-Mapping Rules &amp; Active Holds</td></tr><tr><td><strong>E-00B</strong></td><td>Complete 20-Space Panel Directory (#1–#20 · 15 Active + 5 Spares (#11, #17–#20))</td></tr><tr><td><strong>E-11</strong></td><td>Kitchen 1:1 Floor Plan — True West Step Wall, Boxes &amp; Circuits (#1–#9)</td></tr><tr><td><strong>E-12</strong></td><td>Kitchen East (126-1/4&quot;) &amp; South (147&quot;) 1:1 Elevations + Dual Datums</td></tr><tr><td><strong>E-13</strong></td><td>Kitchen West (66-1/4&quot;) &amp; North (115-1/2&quot;) 1:1 Elevations + Hood Offset</td></tr><tr><td><strong>E-14</strong></td><td>Kitchen Box-to-Circuit Schedule &amp; Pre-Drywall Verification Checklist</td></tr></table></div><div class="box" style="margin-top:7px;"><h3>How the Two Independent Mappings Work</h3><ul><li><strong>Mapping 1 — Physical Box / Switch / Fixture Name (Dark Tag):</strong> Fixed physical location on the wall or ceiling (East 1, Under-Sink 2-Gang, Entry 3-Switch, Dining 1–4, Vanity, Toilet, Washer/Dryer, Bath J-Box). Never changes if circuits are split later; one multi-gang box can hold multiple circuits.</li><li><strong>Mapping 2 — Assigned Circuit &amp; Cable (#1–#20 Pill):</strong> Eaton BRP20L125G breaker slot + Romex color/gauge: 12/2 Yellow = 20A (#1–#5, #10*, #13, #14; #11 &amp; #17–#20 Spares) · 14/2 White = 15A (#6–#9, #12, #15, #16) · 14/3 Red = 3-way travelers (#12) &amp; Smoke/CO interconnect (#16).</li></ul></div></div><div class="box"><h3>Active Holds &amp; Code Guardrails (Read First)</h3><ul><li><strong>Panel &amp; Feeder Hold (Mon Nov 23):</strong> Reconcile NEXT 80A/#4 vs. 100A/#3 feeder &amp; hold side-entry notches on Panel (X=147&quot;, Y=213.75&quot;/214&quot;, faces Dining; 30&quot;W×36&quot;D×78&quot;H clear per SFEC 110.26(A)(3); ZERO back-entries or screws 53&quot;–77&quot; AFF on Kitchen East wall).</li><li><strong>Reused Wire Gauge Gate (#10 Shared):</strong> Verify gauge of EVERY reused wire leg (NEC 240.4(D)(3)): if ANY reused segment is 14 AWG, install a 15A AFCI (BRN115AF) breaker (never 20A!).</li><li><strong>SFEC 362.10 vs. Non-Kitchen Hold:</strong> SFEC 362.10 restricts ENT in wood walls whereas SFEC 334.10(2) permits concealed NM-B; preserve task 6hvRcQ7Gmh3fG5m7 NO-WIRE-PULL hold until owner/inspector release.</li><li><strong>South Window CL &amp; Pocket-Door Holds:</strong> Verify Kitchen South window CL (87&quot; vs. 90&quot; W of SE) before fastening South 2 / Under-Sink 2-Gang; ZERO boxes inside ~33&quot; pocket-door cavities (Dining D6 / Living L6).</li></ul></div></div><div class="ftr"><span>Bare Subfloor Down: H_subfloor = H_AFF + t (est. t = 3/4&quot; — verify on site before fastening boxes) · 1:1 True Scale (scaleX = scaleY)</span><span>Module 1 (Kitchen) · E-00A · Rev R6</span></div></div><div class="sheet slide"><div class="hdr"><div class="hdr-left"><h1>MODULE 1: KITCHEN ELECTRICAL — Complete 20-Space Panel Directory (#1–#20)</h1><div class="sub">1231 11th Ave, Unit 4 · San Francisco · INTERNAL CREW WORKING PLAN (NOT A PERMIT SET) · Panel: Eaton BRP20L125G</div></div><div class="hdr-right"><div class="sheet-num">E-00B</div><div class="rev-tag">REV R6 · WHOLE-UNIT LOCKED · 2026-11-25</div></div></div><div class="box"><h3>Panel Directory — Eaton BRP20L125G (15 Active Circuits (#1–#10, #12–#16) + 5 Open Spares (#11, #17–#20))</h3><table class='ptbl-compact'><tr><th style='width:44px;white-space:nowrap'>Brkr</th><th style='width:62px;white-space:nowrap'>Status</th><th style='width:170px'>Circuit Name (Panel Sticker)</th><th style='width:162px'>Protection / Breaker</th><th style='width:64px'>Cable</th><th>Physical Boxes Currently Fed (Mapping 1)</th></tr><tr><td><strong>#1</strong></td><td><span class="b-new">NEW</span></td><td><strong>Kitchen East Counter</strong></td><td>20A AFCI/GFCI (BRN120DF)</td><td><span class='w12'>12/2</span></td><td>East 1 (10&quot; N), East 2 (45&quot; N) — 50&quot; bore band</td></tr><tr><td><strong>#2</strong></td><td><span class="b-new">NEW</span></td><td><strong>Kitchen South Counter</strong></td><td>20A AFCI/GFCI (BRN120DF)</td><td><span class='w12'>12/2</span></td><td>South 1 (24&quot; W), South 2 (62&quot; W — verify CL 87&quot; vs 90&quot;)</td></tr><tr><td><strong>#3</strong></td><td><span class="b-new">NEW</span></td><td><strong>Kitchen West Counter</strong></td><td>20A AFCI/GFCI (BRN120DF)</td><td><span class='w12'>12/2</span></td><td>West 1 (9&quot; N), West 2 (57&quot; N of Step) — ~1&quot; tile mud rings</td></tr><tr><td><strong>#4</strong></td><td><span class="b-new">NEW</span></td><td><strong>Fridge</strong></td><td>20A AFCI/GFCI (BRN120DF)</td><td><span class='w12'>12/2</span></td><td>Fridge single 20A TR (East 68&quot; N of SE, 15&quot; AFF behind 28&quot; Haier)</td></tr><tr><td><strong>#5</strong></td><td><span class="b-new">NEW</span></td><td><strong>Dishwasher</strong></td><td>20A AFCI/GFCI (BRN120DF)</td><td><span class='w12'>12/2</span></td><td>Under-Sink 2-Gang LEFT yoke (separate 20A TR receptacle &amp; neutral, 14&quot; AFF)</td></tr><tr><td><strong>#6</strong></td><td><span class="b-new">NEW</span></td><td><strong>Disposal</strong></td><td>15A AFCI/GFCI (BRN115DF)</td><td><span class='w14'>14/2</span></td><td>Under-Sink 2-Gang RIGHT yoke (separate 15A TR &amp; neutral) + Air Button (90&quot; W)</td></tr><tr><td><strong>#7</strong></td><td><span class="b-new">NEW</span></td><td><strong>Gas Range</strong></td><td>15A AFCI/GFCI (BRN115DF)</td><td><span class='w14'>14/2</span></td><td>Range 15A TR (West 33&quot; N of Step, 3&quot; AFF low Viking pocket)</td></tr><tr><td><strong>#8</strong></td><td><span class="b-new">NEW</span></td><td><strong>Range Hood</strong></td><td>15A AFCI (BRN115AF) + BRLW1 Lock</td><td><span class='w14'>14/2</span></td><td>Hood flush 1-gang 2&quot;x3&quot; ~1&quot; proud (33&quot; +- 2-1/4&quot; N, 83&quot;-86&quot; AFF; NO 4x4 @ 100&quot;)</td></tr><tr><td><strong>#9</strong></td><td><span class="b-new">NEW</span></td><td><strong>Kitchen Lights</strong></td><td>15A AFCI (BRN115AF)</td><td><span class='w14'>14/2</span></td><td>Entry 3-Switch (North 35.5&quot; W of NE, 48&quot; AFF) -&gt; Ceiling, Sink Pendants, Under-Cab</td></tr><tr><td><strong>#10</strong></td><td><span class="b-ex">REUSE+NEW</span></td><td><strong>Living, Dining, Bed &amp; Hall Outlets</strong></td><td>20A AFCI* (15A if 14 AWG reused!)</td><td><span class='w12'>12/2</span></td><td>Reuse + New: Dining 1-4, Living 1-5, Hall 1 (18&quot; AFF) &amp; Bed 1-5 (11.5&quot; dark horiz.) via J-Boxes (NO Panel-wall box; D6/L6 hold; verify reused vs. new on site w/ C-10)</td></tr><tr><td><strong>#11</strong></td><td><span class="b-sp">SPARE</span></td><td><strong>Spare (Future Bedroom / Room Split)</strong></td><td>Open Space</td><td><span class='wsp'>-</span></td><td>Open spare — ready to split Bed/Hall J-Box off #10 later with zero drywall demo</td></tr><tr><td><strong>#12</strong></td><td><span class="b-ex">REUSE+NEW</span></td><td><strong>Room Lights (Common Rooms)</strong></td><td>15A AFCI (BRN115AF)</td><td><span class='w143'>14/2 + 14/3</span></td><td>Living, Dining, Bed, Hall 1-2 (2x 3-Way 14/3) &amp; Laundry Light/Switch via Lights J-Box</td></tr><tr><td><strong>#13</strong></td><td><span class="b-new">NEW</span></td><td><strong>Bathroom (Outlets, Lights &amp; Fan)</strong></td><td>20A AFCI/GFCI (BRN120DF)</td><td><span class='w12'>12/2</span></td><td>1 circuit via Bath J-Box (100% 12/2): Vanity, Toilet (sep. drop!), Ceiling + Vanity Lights, Fan</td></tr><tr><td><strong>#14</strong></td><td><span class="b-new">NEW</span></td><td><strong>Laundry WashTower</strong></td><td>20A AFCI/GFCI at Panel (BRN120DF)</td><td><span class='w12'>12/2</span></td><td>Washer/Dryer 1x 20A duplex (East wall @ 38&quot; AFF; both 120V LG cords; Panel GFCI reset)</td></tr><tr><td><strong>#15</strong></td><td><span class="b-new">NEW</span></td><td><strong>Attic Furnace</strong></td><td>15A Standard (BR115)</td><td><span class='w14'>14/2</span></td><td>Dedicated to F1 Furnace + local Disconnect Switch at platform (174&quot;, 258&quot;)</td></tr><tr><td><strong>#16</strong></td><td><span class="b-new">NEW</span></td><td><strong>Attic Light, Outlet &amp; Smoke/CO</strong></td><td>15A AFCI-ONLY (BRN115AF — NO GFCI!)</td><td><span class='w143'>14/2 + 14/3</span></td><td>Unswitched 14/2+14/3 to Smoke/COs; LINE-only GFCI Attic Outlet (&lt;=25 ft F1) + Hatch Switch</td></tr><tr><td><strong>#17–#20</strong></td><td><span class='b-sp'>4 MORE SPARES</span></td><td><strong>Open Panel Spaces (#17, #18, #19, #20)</strong></td><td>4 Open Full-Size Spaces</td><td><span class='wsp'>—</span></td><td>#17 Living/Dining split · #18 Bedroom split · #19 Toilet bidet split · #20 Open</td></tr></table></div><div class="ftr"><span>Bare Subfloor Down: H_subfloor = H_AFF + t (est. t = 3/4&quot; — verify on site before fastening boxes) · 1:1 True Scale (scaleX = scaleY)</span><span>Module 1 (Kitchen) · E-00B · Rev R6</span></div></div><div class="sheet slide"><div class="hdr"><div class="hdr-left"><h1>MODULE 1: KITCHEN ELECTRICAL — Kitchen 1:1 Floor Plan (Boxes vs. Circuits #1–#9)</h1><div class="sub">1231 11th Ave, Unit 4 · San Francisco · INTERNAL CREW WORKING PLAN (NOT A PERMIT SET) · Panel: Eaton BRP20L125G</div></div><div class="hdr-right"><div class="sheet-num">E-11</div><div class="rev-tag">REV R6 · WHOLE-UNIT LOCKED · 2026-11-25</div></div></div><div class="legend-bar"><span class="pill pill-box">DARK TAG = Physical Box / Switch (Fixed Location)</span><span class="pill pill-12">#N · 12/2 YELLOW = 20A</span><span class="pill pill-14">#N · 14/2 WHITE = 15A</span><span class="pill pill-143">#N · 14/3 RED = 3-Way / Smoke</span><span class="pill pill-ex">DASHED = Reuse Sound Existing</span><span class="pill pill-hold">RED = Active Hold / Safety Gate</span></div><div class="grid-65"><div class="svg-wrap"><div class="svg-cap">1:1 True-Scale Plan (North UP · SE = 0&quot; · West Range Wall at X = 31.5&quot; Step)</div><svg viewBox="0 0 800 445" width="100%" data-equal-scale="2.60"><g transform="translate(758.0,36.0)"><circle cx="0" cy="0" r="16" fill="#ffffff" stroke="#0f2537" stroke-width="1.4"/><polygon points="0,-12 4,0 0,-3 -4,0" fill="#dc2626"/><text x="0" y="-18" text-anchor="middle" font-size="8.5" font-weight="800" fill="#dc2626">N</text><text x="0" y="13" text-anchor="middle" font-size="7.8" font-weight="700" fill="#334155">S</text><text x="11" y="3" text-anchor="middle" font-size="7.8" font-weight="700" fill="#334155">E</text><text x="-11" y="3" text-anchor="middle" font-size="7.8" font-weight="700" fill="#334155">W</text></g><g transform="translate(28.0,418.0)"><rect x="0" y="0" width="93.6" height="5" fill="#0f2537"/><rect x="93.6" y="0" width="93.6" height="5" fill="#ffffff" stroke="#0f2537" stroke-width="1"/><text x="0" y="14" font-size="8.5" font-weight="700" fill="#0f2537">0"</text><text x="93.6" y="14" text-anchor="middle" font-size="8.5" font-weight="700" fill="#0f2537">36"</text><text x="187.2" y="14" text-anchor="middle" font-size="8.5" font-weight="700" fill="#0f2537">72&quot; (6 ft)</text></g><polygon points="286.9,52.0 587.2,52.0 587.2,380.2 205.0,380.2 205.0,224.2 286.9,224.2" fill="#f8fafc" stroke="#0f2537" stroke-width="2.6"/><line x1="510.5" y1="52.0" x2="587.2" y2="52.0" stroke="#ffffff" stroke-width="5"/><line x1="510.5" y1="52.0" x2="587.2" y2="52.0" stroke="#0f2537" stroke-width="1.2" stroke-dasharray="4,3"/><line x1="217.3" y1="380.2" x2="284.6" y2="380.2" stroke="#ffffff" stroke-width="5"/><line x1="217.3" y1="380.2" x2="284.6" y2="380.2" stroke="#b45309" stroke-width="1.5" stroke-dasharray="4,2"/><text x="246.6" y="304.2" text-anchor="middle" font-size="8.5" font-weight="700" fill="#64748b">ALC.</text><rect x="514.4" y="167.1" width="72.8" height="72.8" fill="#e2e8f0" stroke="#475569"/><text x="550.8" y="208.0" text-anchor="middle" font-size="8.8" font-weight="800" fill="#1e293b">FRIDGE 28&quot;</text><rect x="582.0" y="308.8" width="10" height="37.7" fill="#fee2e2" stroke="#dc2626" stroke-width="1.6"/><polygon points="587.2,380.2 493.6,380.2 493.6,317.9 524.8,286.6 587.2,286.6" fill="#f1f5f9" stroke="#64748b" stroke-width="1.2"/><text x="548.2" y="343.2" text-anchor="middle" font-size="7.2" font-weight="700" fill="#475569">36" DIAG</text><rect x="400.0" y="317.9" width="62.4" height="62.4" fill="#e0f2fe" stroke="#0284c7"/><text x="431.2" y="353.6" text-anchor="middle" font-size="8.8" font-weight="800" fill="#0369a1">DW 24&quot;</text><rect x="322.0" y="317.9" width="78.0" height="62.4" fill="#dbeafe" stroke="#1d4ed8"/><text x="361.0" y="353.6" text-anchor="middle" font-size="8.8" font-weight="800" fill="#1e40af">SINK 30&quot;</text><line x1="433.8" y1="380.2" x2="519.6" y2="380.2" stroke="#d97706" stroke-width="4" stroke-dasharray="5,3"/><rect x="286.9" y="99.5" width="67.6" height="78.0" fill="#ffedd5" stroke="#c2410c"/><text x="325.9" y="150.8" text-anchor="middle" font-size="8.8" font-weight="800" fill="#9a3412">RANGE 30&quot;</text><polyline points="587.2,327.6 574.2,354.2 574.2,263.2" fill="none" stroke="#ca8a04" stroke-width="2.5"/><polyline points="587.2,335.4 563.8,366.6 524.8,366.6 426.0,366.6" fill="none" stroke="#eab308" stroke-width="2.4" stroke-dasharray="8,2"/><polyline points="587.2,314.6 374.0,200.8 286.9,200.8 286.9,76.0" fill="none" stroke="#ca8a04" stroke-width="2.4"/><polyline points="587.2,319.8 582.0,203.5" fill="none" stroke="#ca8a04" stroke-width="2.0" stroke-dasharray="4,2"/><polyline points="587.2,340.6 389.6,340.6 389.6,374.4" fill="none" stroke="#ca8a04" stroke-width="2.0"/><polyline points="587.2,345.8 394.8,345.8 394.8,374.4" fill="none" stroke="#334155" stroke-width="1.9"/><polyline points="587.2,309.4 374.0,138.4 286.9,138.4" fill="none" stroke="#334155" stroke-width="1.9"/><polyline points="587.2,301.6 494.9,184.6 494.9,52.0 436.4,184.6" fill="none" stroke="#334155" stroke-width="1.9"/><circle cx="587.2" cy="354.2" r="4.5" fill="#fef08a" stroke="#713f12" stroke-width="1.5"/><circle cx="587.2" cy="263.2" r="4.5" fill="#fef08a" stroke="#713f12" stroke-width="1.5"/><circle cx="587.2" cy="203.5" r="4.5" fill="#fef08a" stroke="#713f12" stroke-width="1.5"/><circle cx="524.8" cy="380.2" r="4.5" fill="#fef08a" stroke="#713f12" stroke-width="1.5"/><circle cx="426.0" cy="380.2" r="4.5" fill="#fef08a" stroke="#713f12" stroke-width="1.5"/><rect x="384.6" y="374.2" width="10" height="6" fill="#e0f2fe" stroke="#0369a1" stroke-width="1.5"/><circle cx="353.2" cy="380.2" r="3.8" fill="#ffffff" stroke="#0f172a" stroke-width="1.4"/><circle cx="286.9" cy="200.8" r="4.5" fill="#fef08a" stroke="#713f12" stroke-width="1.5"/><circle cx="286.9" cy="138.4" r="4.5" fill="#ffffff" stroke="#0f172a" stroke-width="1.5"/><rect x="286.9" y="129.1" width="7" height="7" fill="#fee2e2" stroke="#dc2626" stroke-width="1.5"/><circle cx="286.9" cy="76.0" r="4.5" fill="#fef08a" stroke="#713f12" stroke-width="1.5"/><rect x="488.9" y="52.0" width="12" height="6" fill="#fee2e2" stroke="#dc2626" stroke-width="1.5"/><circle cx="436.4" cy="184.6" r="6" fill="#ffffff" stroke="#dc2626" stroke-width="1.6"/><circle cx="392.2" cy="341.2" r="4.8" fill="#fee2e2" stroke="#dc2626" stroke-width="1.5"/><circle cx="329.8" cy="341.2" r="4.8" fill="#fee2e2" stroke="#dc2626" stroke-width="1.5"/><g class="callout-group" data-bx="12.0" data-by="82.0" data-bw="123.6" data-bh="14.0"><line x1="286.9" y1="76.0" x2="135.6" y2="89.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="12.0" y="82.0" width="72.1" height="14.0" rx="2" fill="#1e293b"/><text x="48.0" y="92.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">West 2 (57&quot; N)</text><rect x="86.1" y="82.0" width="49.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="110.8" y="92.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#3 · 12/2</text></g><g class="callout-group" data-bx="12.0" data-by="114.0" data-bw="132.3" data-bh="14.0"><line x1="286.9" y1="132.6" x2="144.3" y2="121.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="12.0" y="114.0" width="80.8" height="14.0" rx="2" fill="#1e293b"/><text x="52.4" y="124.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Hood (33±2.25&quot;)</text><rect x="94.8" y="114.0" width="49.5" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="119.5" y="124.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#8 · 14/2</text></g><g class="callout-group" data-bx="12.0" data-by="146.0" data-bw="121.2" data-bh="14.0"><line x1="286.9" y1="138.4" x2="133.2" y2="153.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="12.0" y="146.0" width="69.7" height="14.0" rx="2" fill="#1e293b"/><text x="46.8" y="156.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Range (33&quot; N)</text><rect x="83.7" y="146.0" width="49.5" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="108.4" y="156.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#7 · 14/2</text></g><g class="callout-group" data-bx="12.0" data-by="178.0" data-bw="116.7" data-bh="14.0"><line x1="286.9" y1="200.8" x2="128.7" y2="185.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="12.0" y="178.0" width="65.2" height="14.0" rx="2" fill="#1e293b"/><text x="44.6" y="188.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">West 1 (9&quot; N)</text><rect x="79.2" y="178.0" width="49.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="103.9" y="188.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#3 · 12/2</text></g><g class="callout-group" data-bx="12.0" data-by="238.0" data-bw="124.8" data-bh="14.0"><line x1="329.8" y1="341.2" x2="136.8" y2="245.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="12.0" y="238.0" width="73.3" height="14.0" rx="2" fill="#1e293b"/><text x="48.7" y="248.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Sink Pendants</text><rect x="87.3" y="238.0" width="49.5" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="112.1" y="248.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#9 · 14/2</text></g><g class="callout-group" data-bx="12.0" data-by="270.0" data-bw="133.6" data-bh="14.0"><line x1="353.2" y1="380.2" x2="145.6" y2="277.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="12.0" y="270.0" width="77.8" height="14.0" rx="2" fill="#1e293b"/><text x="50.9" y="280.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Air Button (90&quot;)</text><rect x="91.8" y="270.0" width="53.8" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="118.7" y="280.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#6 · Tube</text></g><g class="callout-group" data-bx="365.0" data-by="16.0" data-bw="166.3" data-bh="14.0"><line x1="494.9" y1="52.0" x2="448.1" y2="23.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="365.0" y="16.0" width="114.8" height="14.0" rx="2" fill="#1e293b"/><text x="422.4" y="26.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Entry 3-Switch (35.5&quot; W)</text><rect x="481.8" y="16.0" width="49.5" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="506.5" y="26.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#9 · 14/2</text></g><g class="callout-group" data-bx="175.0" data-by="16.0" data-bw="119.4" data-bh="14.0"><line x1="436.4" y1="184.6" x2="294.4" y2="23.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="175.0" y="16.0" width="67.9" height="14.0" rx="2" fill="#1e293b"/><text x="208.9" y="26.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Ceiling Light</text><rect x="244.9" y="16.0" width="49.5" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="269.6" y="26.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#9 · 14/2</text></g><g class="callout-group" data-bx="600.0" data-by="146.0" data-bw="122.7" data-bh="14.0"><line x1="587.2" y1="203.5" x2="600.0" y2="153.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="600.0" y="146.0" width="71.2" height="14.0" rx="2" fill="#1e293b"/><text x="635.6" y="156.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Fridge (68&quot; N)</text><rect x="673.2" y="146.0" width="49.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="698.0" y="156.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#4 · 12/2</text></g><g class="callout-group" data-bx="600.0" data-by="186.0" data-bw="120.9" data-bh="14.0"><line x1="587.2" y1="263.2" x2="600.0" y2="193.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="600.0" y="186.0" width="71.2" height="14.0" rx="2" fill="#1e293b"/><text x="635.6" y="196.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">East 2 (45&quot; N)</text><rect x="673.2" y="186.0" width="47.7" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="697.1" y="196.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#1 · 12/2</text></g><g class="callout-group" data-bx="600.0" data-by="226.0" data-bw="153.6" data-bh="14.0"><line x1="587.2" y1="327.6" x2="600.0" y2="233.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="600.0" y="226.0" width="92.9" height="14.0" rx="2" fill="#1e293b"/><text x="646.5" y="236.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Panel Back (HOLD)</text><rect x="694.9" y="226.0" width="58.7" height="14.0" rx="2" fill="#fee2e2" stroke="#dc2626" stroke-width="1"/><text x="724.2" y="236.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#991b1b">53-77&quot; AFF</text></g><g class="callout-group" data-bx="600.0" data-by="266.0" data-bw="117.3" data-bh="14.0"><line x1="587.2" y1="354.2" x2="600.0" y2="273.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="600.0" y="266.0" width="67.6" height="14.0" rx="2" fill="#1e293b"/><text x="633.8" y="276.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">East 1 (10&quot; N)</text><rect x="669.6" y="266.0" width="47.7" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="693.5" y="276.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#1 · 12/2</text></g><g class="callout-group" data-bx="185.0" data-by="392.0" data-bw="202.7" data-bh="14.0"><line x1="389.6" y1="380.2" x2="387.7" y2="399.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="185.0" y="392.0" width="114.2" height="14.0" rx="2" fill="#1e293b"/><text x="242.1" y="402.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Under-Sink 2-Gang (76&quot;)</text><rect x="301.2" y="392.0" width="86.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="344.4" y="402.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#5(12/2)+#6(14/2)</text></g><g class="callout-group" data-bx="425.0" data-by="416.0" data-bw="133.8" data-bh="14.0"><line x1="426.0" y1="380.2" x2="491.9" y2="423.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="425.0" y="416.0" width="82.3" height="14.0" rx="2" fill="#1e293b"/><text x="466.1" y="426.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">South 2 (62&quot; W*)</text><rect x="509.3" y="416.0" width="49.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="534.0" y="426.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#2 · 12/2</text></g><g class="callout-group" data-bx="595.0" data-by="392.0" data-bw="126.9" data-bh="14.0"><line x1="524.8" y1="380.2" x2="595.0" y2="399.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="595.0" y="392.0" width="75.4" height="14.0" rx="2" fill="#1e293b"/><text x="632.7" y="402.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">South 1 (24&quot; W)</text><rect x="672.4" y="392.0" width="49.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="697.1" y="402.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#2 · 12/2</text></g></svg></div><div class="box"><h3>Kitchen Circuits (#1–#9) &amp; Field Rules</h3><ul><li><span class="w12">#1 · 12/2</span> <strong>East Counter:</strong> <span class="bx">East 1</span> (10" N), <span class="bx">East 2</span> (45" N).</li><li><span class="w12">#2 · 12/2</span> <strong>South Counter:</strong> <span class="bx">South 1</span> (24" W), <span class="bx">South 2</span> (62" W — hold: verify CL 87&quot; vs. 90&quot;).</li><li><span class="w12">#3 · 12/2</span> <strong>West Counter:</strong> <span class="bx">West 1</span> (9" N), <span class="bx">West 2</span> (57" N of South Step).</li><li><span class="w12">#4 · 12/2</span> <span class="bx">Fridge</span> (68" N, 15" AFF).</li><li><span class="w12">#5 · 12/2</span> + <span class="w14">#6 · 14/2</span> <span class="bx">Under-Sink 2-Gang</span> (76" W, <strong>14" AFF</strong>: 2 separate TR receptacles on 2 separate yokes + separate neutrals; NEVER split-wire 1 duplex!).</li><li><span class="w14">#7 · 14/2</span> <span class="bx">Range</span> (33" N, 3" AFF) · <span class="w14">#8 · 14/2</span> <span class="bx">Hood</span> (<strong>33" ± 2-1/4" N</strong>, 83"–86" AFF, ~1" proud + BRLW1 lock).</li><li><span class="w14">#9 · 14/2</span> <span class="bx">Entry 3-Switch</span> (35.5" W of NE, 48&quot; AFF -&gt; Ceiling, Pendants, Under-Cab).</li></ul><div class="note-red"><strong>ACTIVE HOLDS:</strong> 1) Verify South window CL (87&quot; vs. 90&quot;) &amp; tape zero before rough-in. 2) NO screws/cables in Panel back (13&quot;–27.5&quot; N, 53&quot;–77&quot; AFF). 3) Sealed Pie-Safe (26&quot;–59&quot; W, 43&quot;–80&quot; AFF) is flush wall — photo-verify closure before cover.</div></div></div><div class="ftr"><span>Bare Subfloor Down: H_subfloor = H_AFF + t (est. t = 3/4&quot; — verify on site before fastening boxes) · 1:1 True Scale (scaleX = scaleY)</span><span>Module 1 (Kitchen) · E-11 · Rev R6</span></div></div><div class="sheet slide"><div class="hdr"><div class="hdr-left"><h1>MODULE 1: KITCHEN ELECTRICAL — East Wall (#1/#4) &amp; South Wall (#2/#5/#6/#9) 1:1 Elevations</h1><div class="sub">1231 11th Ave, Unit 4 · San Francisco · INTERNAL CREW WORKING PLAN (NOT A PERMIT SET) · Panel: Eaton BRP20L125G</div></div><div class="hdr-right"><div class="sheet-num">E-12</div><div class="rev-tag">REV R6 · WHOLE-UNIT LOCKED · 2026-11-25</div></div></div><div class="legend-bar"><span class="pill pill-box">DARK TAG = Physical Box / Switch (Fixed Location)</span><span class="pill pill-12">#N · 12/2 YELLOW = 20A</span><span class="pill pill-14">#N · 14/2 WHITE = 15A</span><span class="pill pill-143">#N · 14/3 RED = 3-Way / Smoke</span><span class="pill pill-ex">DASHED = Reuse Sound Existing</span><span class="pill pill-hold">RED = Active Hold / Safety Gate</span></div><div class="svg-wrap"><div class="svg-cap">1:1 Proportional Elevations (Ceiling = 121-1/2&quot; AFF · Add +t [est. 3/4&quot;] When Measuring From Bare Subfloor)</div><svg viewBox="0 0 860 395" width="100%" data-equal-scale="1.95"><g transform="translate(45.0,368.0)"><rect x="0" y="0" width="70.2" height="5" fill="#0f2537"/><rect x="70.2" y="0" width="70.2" height="5" fill="#ffffff" stroke="#0f2537" stroke-width="1"/><text x="0" y="14" font-size="8.5" font-weight="700" fill="#0f2537">0"</text><text x="70.2" y="14" text-anchor="middle" font-size="8.5" font-weight="700" fill="#0f2537">36"</text><text x="140.4" y="14" text-anchor="middle" font-size="8.5" font-weight="700" fill="#0f2537">72&quot; (6 ft)</text></g><text x="168" y="20" text-anchor="middle" font-size="10.5" font-weight="800" fill="#0f2537">EAST WALL (126-1/4&quot; W × 121-1/2&quot; H · Looking East)</text><text x="623" y="20" text-anchor="middle" font-size="10.5" font-weight="800" fill="#0f2537">SOUTH WALL (147&quot; W × 121-1/2&quot; H · Looking South · HOLD CL 87&quot;/90&quot;)</text><rect x="45.0" y="75.0" width="246.2" height="236.9" fill="#f8fafc" stroke="#0f2537" stroke-width="2"/><rect x="45.5" y="148.1" width="57.5" height="163.8" fill="#ffffff" stroke="#64748b" stroke-dasharray="3,2"/><text x="74.2" y="230.0" text-anchor="middle" font-size="8.2" font-weight="700" fill="#475569">HALL</text><rect x="131.3" y="175.4" width="54.6" height="136.5" fill="#e2e8f0" stroke="#475569"/><text x="158.6" y="230.0" text-anchor="middle" font-size="8.5" font-weight="800" fill="#1e293b">FRIDGE</text><line x1="185.9" y1="241.7" x2="291.2" y2="241.7" stroke="#0f2537" stroke-width="1.6"/><rect x="237.6" y="161.8" width="28.3" height="46.8" fill="#fee2e2" stroke="#dc2626" stroke-width="1.6" stroke-dasharray="4,2"/><rect x="155.6" y="278.7" width="6" height="8" fill="#fef08a" stroke="#713f12" stroke-width="1.4"/><rect x="200.4" y="222.1" width="6" height="8" fill="#fef08a" stroke="#713f12" stroke-width="1.4"/><rect x="268.7" y="222.1" width="6" height="8" fill="#fef08a" stroke="#713f12" stroke-width="1.4"/><text x="45" y="328" font-size="8.5" font-weight="700" fill="#0f2537">NE 126.25"</text><text x="291.2" y="328" text-anchor="end" font-size="8.5" font-weight="800" fill="#dc2626">SE = 0"</text><g class="callout-group" data-bx="302.0" data-by="92.0" data-bw="147.9" data-bh="14.0"><line x1="251.7" y1="185.2" x2="302.0" y2="99.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="302.0" y="92.0" width="59.8" height="14.0" rx="2" fill="#1e293b"/><text x="331.9" y="102.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Panel Back</text><rect x="363.8" y="92.0" width="86.1" height="14.0" rx="2" fill="#fee2e2" stroke="#dc2626" stroke-width="1"/><text x="406.9" y="102.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#991b1b">NO SCREW 53-77&quot;</text></g><g class="callout-group" data-bx="302.0" data-by="142.0" data-bw="117.3" data-bh="14.0"><line x1="271.7" y1="226.1" x2="302.0" y2="149.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="302.0" y="142.0" width="67.6" height="14.0" rx="2" fill="#1e293b"/><text x="335.8" y="152.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">East 1 (10&quot; N)</text><rect x="371.6" y="142.0" width="47.7" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="395.5" y="152.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#1 · 12/2</text></g><g class="callout-group" data-bx="302.0" data-by="182.0" data-bw="120.9" data-bh="14.0"><line x1="203.4" y1="226.1" x2="302.0" y2="189.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="302.0" y="182.0" width="71.2" height="14.0" rx="2" fill="#1e293b"/><text x="337.6" y="192.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">East 2 (45&quot; N)</text><rect x="375.2" y="182.0" width="47.7" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="399.1" y="192.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#1 · 12/2</text></g><g class="callout-group" data-bx="302.0" data-by="268.0" data-bw="132.5" data-bh="14.0"><line x1="158.6" y1="282.7" x2="302.0" y2="275.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="302.0" y="268.0" width="81.0" height="14.0" rx="2" fill="#1e293b"/><text x="342.5" y="278.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Fridge (15&quot; AFF)</text><rect x="385.0" y="268.0" width="49.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="409.8" y="278.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#4 · 12/2</text></g><rect x="480.0" y="75.0" width="286.6" height="236.9" fill="#f8fafc" stroke="#0f2537" stroke-width="2"/><rect x="530.7" y="155.9" width="64.3" height="72.1" fill="#fef3c7" stroke="#b45309" stroke-dasharray="4,2"/><text x="562.9" y="192.0" text-anchor="middle" font-size="7.2" font-weight="700" fill="#92400e">SEALED PIE-SAFE</text><rect x="622.1" y="108.9" width="65.9" height="113.5" fill="#e0f2fe" stroke="#0284c7" stroke-width="1.4"/><text x="655.1" y="165.7" text-anchor="middle" font-size="8.2" font-weight="700" fill="#0369a1">WINDOW</text><rect x="706.9" y="158.6" width="50.5" height="153.3" fill="#ffffff" stroke="#475569" stroke-width="1.5"/><text x="732.1" y="233.9" text-anchor="middle" font-size="8.0" font-weight="700" fill="#334155">DOOR</text><rect x="573.6" y="241.7" width="46.8" height="70.2" fill="#e0f2fe" stroke="#0284c7"/><text x="597.0" y="276.8" text-anchor="middle" font-size="8.2" font-weight="800" fill="#0369a1">DW 24&quot;</text><rect x="620.4" y="241.7" width="58.5" height="70.2" fill="#dbeafe" stroke="#1d4ed8"/><text x="644.8" y="263.2" text-anchor="middle" font-size="8.2" font-weight="800" fill="#1e40af">SINK 30&quot;</text><line x1="480.0" y1="241.7" x2="690.6" y2="241.7" stroke="#0f2537" stroke-width="1.6"/><rect x="523.8" y="222.1" width="6" height="8" fill="#fef08a" stroke="#713f12" stroke-width="1.4"/><rect x="597.9" y="222.1" width="6" height="8" fill="#fef08a" stroke="#713f12" stroke-width="1.4"/><rect x="623.2" y="280.6" width="10" height="8" fill="#fef08a" stroke="#0369a1" stroke-width="1.6"/><circle cx="655.5" cy="241.7" r="3.8" fill="#ffffff" stroke="#0f172a" stroke-width="1.4"/><circle cx="626.2" cy="132.5" r="4.5" fill="#fee2e2" stroke="#dc2626" stroke-width="1.4"/><circle cx="673.0" cy="132.5" r="4.5" fill="#fee2e2" stroke="#dc2626" stroke-width="1.4"/><text x="480" y="328" font-size="8.5" font-weight="800" fill="#dc2626">SE = 0"</text><text x="766.6" y="328" text-anchor="end" font-size="8.5" font-weight="700" fill="#0f2537">SW = 147&quot;</text><g class="callout-group" data-bx="475.0" data-by="32.0" data-bw="126.9" data-bh="14.0"><line x1="526.8" y1="226.1" x2="538.5" y2="39.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="475.0" y="32.0" width="75.4" height="14.0" rx="2" fill="#1e293b"/><text x="512.7" y="42.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">South 1 (24&quot; W)</text><rect x="552.4" y="32.0" width="49.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="577.1" y="42.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#2 · 12/2</text></g><g class="callout-group" data-bx="650.0" data-by="32.0" data-bw="139.1" data-bh="14.0"><line x1="626.2" y1="132.5" x2="650.0" y2="39.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="650.0" y="32.0" width="87.6" height="14.0" rx="2" fill="#1e293b"/><text x="693.8" y="42.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Pendants (75/99&quot;)</text><rect x="739.6" y="32.0" width="49.5" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="764.4" y="42.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#9 · 14/2</text></g><g class="callout-group" data-bx="555.0" data-by="52.0" data-bw="133.8" data-bh="14.0"><line x1="600.9" y1="226.1" x2="621.9" y2="59.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="555.0" y="52.0" width="82.3" height="14.0" rx="2" fill="#1e293b"/><text x="596.1" y="62.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">South 2 (62&quot; W*)</text><rect x="639.3" y="52.0" width="49.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="664.0" y="62.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#2 · 12/2</text></g><g class="callout-group" data-bx="450.0" data-by="338.0" data-bw="209.9" data-bh="14.0"><line x1="628.2" y1="284.6" x2="554.9" y2="345.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="450.0" y="338.0" width="123.7" height="14.0" rx="2" fill="#1e293b"/><text x="511.8" y="348.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Under-Sink (76&quot; · 14&quot; AFF)</text><rect x="575.7" y="338.0" width="84.2" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="617.8" y="348.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#5+#6 (2 Yokes)</text></g><g class="callout-group" data-bx="708.0" data-by="362.0" data-bw="110.3" data-bh="14.0"><line x1="655.5" y1="241.7" x2="708.0" y2="369.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="708.0" y="362.0" width="64.3" height="14.0" rx="2" fill="#1e293b"/><text x="740.1" y="372.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Air Btn (90&quot;)</text><rect x="774.3" y="362.0" width="44.0" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="796.3" y="372.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#6</text></g></svg></div><div class="note-blue">Dual-Datum Guide: 14&quot; AFF = 14-3/4&quot; subfloor (if t=3/4&quot;) · 15&quot; AFF = 15-3/4&quot; subfloor · 36&quot; Counter = 36-3/4&quot; subfloor · 44&quot; Counter Outlets = 44-3/4&quot; subfloor (41&quot; AFF alt pending K-S6 markup) · 53&quot;–77&quot; AFF Panel No-Screw Band = 53-3/4&quot;–77-3/4&quot; subfloor.</div><div class="ftr"><span>Bare Subfloor Down: H_subfloor = H_AFF + t (est. t = 3/4&quot; — verify on site before fastening boxes) · 1:1 True Scale (scaleX = scaleY)</span><span>Module 1 (Kitchen) · E-12 · Rev R6</span></div></div><div class="sheet slide"><div class="hdr"><div class="hdr-left"><h1>MODULE 1: KITCHEN ELECTRICAL — West Wall (#3/#7/#8) &amp; North Wall (#9) 1:1 Elevations</h1><div class="sub">1231 11th Ave, Unit 4 · San Francisco · INTERNAL CREW WORKING PLAN (NOT A PERMIT SET) · Panel: Eaton BRP20L125G</div></div><div class="hdr-right"><div class="sheet-num">E-13</div><div class="rev-tag">REV R6 · WHOLE-UNIT LOCKED · 2026-11-25</div></div></div><div class="legend-bar"><span class="pill pill-box">DARK TAG = Physical Box / Switch (Fixed Location)</span><span class="pill pill-12">#N · 12/2 YELLOW = 20A</span><span class="pill pill-14">#N · 14/2 WHITE = 15A</span><span class="pill pill-143">#N · 14/3 RED = 3-Way / Smoke</span><span class="pill pill-ex">DASHED = Reuse Sound Existing</span><span class="pill pill-hold">RED = Active Hold / Safety Gate</span></div><div class="svg-wrap"><div class="svg-cap">1:1 Proportional Elevations — Hood 1-Gang Offset 33&quot; ± 2-1/4&quot; N (~1&quot; Proud) Clears 6&quot; Center Duct</div><svg viewBox="0 0 860 390" width="100%" data-equal-scale="2.05"><g transform="translate(30.0,362.0)"><rect x="0" y="0" width="49.2" height="5" fill="#0f2537"/><rect x="49.2" y="0" width="49.2" height="5" fill="#ffffff" stroke="#0f2537" stroke-width="1"/><text x="0" y="14" font-size="8.5" font-weight="700" fill="#0f2537">0"</text><text x="49.2" y="14" text-anchor="middle" font-size="8.5" font-weight="700" fill="#0f2537">24"</text><text x="90.4" y="14" text-anchor="start" font-size="8.5" font-weight="700" fill="#0f2537">48&quot; (4 ft)</text></g><text x="263" y="20" text-anchor="middle" font-size="10.5" font-weight="800" fill="#0f2537">WEST RANGE WALL (66-1/4&quot; × 121-1/2&quot; · Looking West)</text><text x="663" y="20" text-anchor="middle" font-size="10.5" font-weight="800" fill="#0f2537">NORTH ENTRY WALL (115-1/2&quot; × 121-1/2&quot; · Looking North)</text><rect x="195.0" y="68.0" width="135.8" height="249.1" fill="#f8fafc" stroke="#0f2537" stroke-width="2"/><rect x="195.0" y="140.8" width="135.8" height="36.9" fill="#fef3c7" stroke="#d97706" stroke-dasharray="3,2"/><rect x="195.0" y="68.0" width="135.8" height="35.9" fill="#fef3c7" stroke="#d97706" stroke-dasharray="3,2"/><rect x="253.8" y="68.0" width="17.7" height="109.7" fill="#e2e8f0" stroke="#475569"/><line x1="262.6" y1="68.0" x2="262.6" y2="177.7" stroke="#dc2626" stroke-width="1.2" stroke-dasharray="4,2"/><polygon points="231.9,177.7 293.4,177.7 271.5,149.0 253.8,149.0" fill="#cbd5e1" stroke="#334155" stroke-width="1.4"/><rect x="231.9" y="243.3" width="61.5" height="73.8" fill="#ffedd5" stroke="#c2410c"/><text x="262.6" y="280.2" text-anchor="middle" font-size="8.5" font-weight="800" fill="#9a3412">RANGE 30&quot;</text><line x1="195.0" y1="243.3" x2="330.8" y2="243.3" stroke="#0f2537" stroke-width="1.5"/><rect x="210.4" y="222.9" width="6" height="8" fill="#fef08a" stroke="#713f12" stroke-width="1.4"/><rect x="308.9" y="222.9" width="6" height="8" fill="#fef08a" stroke="#713f12" stroke-width="1.4"/><rect x="258.6" y="307.9" width="8" height="6" fill="#ffffff" stroke="#0f172a" stroke-width="1.4"/><rect x="264.3" y="139.8" width="6" height="8" fill="#fee2e2" stroke="#dc2626" stroke-width="1.6"/><text x="195" y="333" font-size="8.5" font-weight="800" fill="#dc2626">Step = 0&quot;</text><text x="330.8" y="333" text-anchor="end" font-size="8.5" font-weight="700" fill="#0f2537">NW = 66.25&quot;</text><g class="callout-group" data-bx="10.0" data-by="86.0" data-bw="132.3" data-bh="14.0"><line x1="267.3" y1="143.8" x2="142.3" y2="93.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="10.0" y="86.0" width="80.8" height="14.0" rx="2" fill="#1e293b"/><text x="50.4" y="96.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Hood (33±2.25&quot;)</text><rect x="92.8" y="86.0" width="49.5" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="117.5" y="96.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#8 · 14/2</text></g><g class="callout-group" data-bx="10.0" data-by="210.0" data-bw="116.7" data-bh="14.0"><line x1="213.4" y1="226.9" x2="126.7" y2="217.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="10.0" y="210.0" width="65.2" height="14.0" rx="2" fill="#1e293b"/><text x="42.6" y="220.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">West 1 (9&quot; N)</text><rect x="77.2" y="210.0" width="49.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="101.9" y="220.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#3 · 12/2</text></g><g class="callout-group" data-bx="10.0" data-by="292.0" data-bw="151.1" data-bh="14.0"><line x1="262.6" y1="310.9" x2="161.1" y2="299.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="10.0" y="292.0" width="99.6" height="14.0" rx="2" fill="#1e293b"/><text x="59.8" y="302.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Range (33&quot; · 3&quot; AFF)</text><rect x="111.6" y="292.0" width="49.5" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="136.3" y="302.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#7 · 14/2</text></g><g class="callout-group" data-bx="342.0" data-by="210.0" data-bw="123.6" data-bh="14.0"><line x1="311.9" y1="226.9" x2="342.0" y2="217.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="342.0" y="210.0" width="72.1" height="14.0" rx="2" fill="#1e293b"/><text x="378.1" y="220.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">West 2 (57&quot; N)</text><rect x="416.1" y="210.0" width="49.5" height="14.0" rx="2" fill="#fef08a" stroke="#ca8a04" stroke-width="1"/><text x="440.9" y="220.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#713f12">#3 · 12/2</text></g><rect x="545.0" y="68.0" width="236.8" height="249.1" fill="#f8fafc" stroke="#0f2537" stroke-width="2"/><line x1="545.0" y1="105.9" x2="781.8" y2="105.9" stroke="#92400e" stroke-width="2"/><text x="550" y="99.8" font-size="8.2" font-weight="700" fill="#92400e">PICTURE RAIL 103&quot; AFF</text><rect x="545.0" y="297.6" width="176.3" height="19.5" fill="#fef3c7" stroke="#b45309"/><text x="633.1" y="311.9" text-anchor="middle" font-size="8.0" font-weight="700" fill="#92400e">9-1/2&quot; BASEBOARD (KEEP)</text><rect x="721.3" y="155.1" width="60.5" height="161.9" fill="#ffffff" stroke="#0f2537" stroke-width="1.8"/><text x="751.5" y="231.0" text-anchor="middle" font-size="7.4" font-weight="800" fill="#0f2537">HALL 29.5&quot;</text><rect x="702.0" y="214.2" width="14" height="9" fill="#fee2e2" stroke="#dc2626" stroke-width="1.6"/><g class="callout-group" data-bx="555.0" data-by="165.0" data-bw="168.6" data-bh="14.0"><line x1="709.0" y1="218.7" x2="639.3" y2="172.0" stroke="#64748b" stroke-width="1" stroke-dasharray="2,2"/><rect x="555.0" y="165.0" width="117.1" height="14.0" rx="2" fill="#1e293b"/><text x="613.5" y="175.2" text-anchor="middle" font-size="8.4" font-weight="700" fill="#ffffff">Entry 3-Switch (48&quot; AFF)</text><rect x="674.1" y="165.0" width="49.5" height="14.0" rx="2" fill="#ffffff" stroke="#475569" stroke-width="1"/><text x="698.8" y="175.2" text-anchor="middle" font-size="8.4" font-weight="800" fill="#0f172a">#9 · 14/2</text></g><text x="545" y="333" font-size="8.5" font-weight="700" fill="#0f2537">NW = 0&quot;</text><text x="781.8" y="333" text-anchor="end" font-size="8.5" font-weight="700" fill="#0f2537">NE = 115.5"</text></svg></div><div class="note-red">West Wall Tile &amp; Hood Lock: 1/2&quot; Drywall meets 1/2&quot; HardieBacker 500 directly on studs (ZERO 3/16&quot; shims). Set West 1, West 2, and Hood 1-gang 2&quot;×3&quot; boxes ~1&quot; proud for backer + tile; verify knockout side on Zephyr Savona downstairs (NEVER install retired 4&quot;×4&quot; box @ 100&quot;).</div><div class="ftr"><span>Bare Subfloor Down: H_subfloor = H_AFF + t (est. t = 3/4&quot; — verify on site before fastening boxes) · 1:1 True Scale (scaleX = scaleY)</span><span>Module 1 (Kitchen) · E-13 · Rev R6</span></div></div><div class="sheet slide"><div class="hdr"><div class="hdr-left"><h1>MODULE 1: KITCHEN ELECTRICAL — Kitchen Box-to-Circuit Schedule &amp; Pre-Drywall Checklist</h1><div class="sub">1231 11th Ave, Unit 4 · San Francisco · INTERNAL CREW WORKING PLAN (NOT A PERMIT SET) · Panel: Eaton BRP20L125G</div></div><div class="hdr-right"><div class="sheet-num">E-14</div><div class="rev-tag">REV R6 · WHOLE-UNIT LOCKED · 2026-11-25</div></div></div><div class="legend-bar"><span class="pill pill-box">DARK TAG = Physical Box / Switch (Fixed Location)</span><span class="pill pill-12">#N · 12/2 YELLOW = 20A</span><span class="pill pill-14">#N · 14/2 WHITE = 15A</span><span class="pill pill-143">#N · 14/3 RED = 3-Way / Smoke</span><span class="pill pill-ex">DASHED = Reuse Sound Existing</span><span class="pill pill-hold">RED = Active Hold / Safety Gate</span></div><div class="box"><h3>Mapping 1 (Physical Box Location) vs. Mapping 2 (Assigned Circuit #1–#9)</h3><table class='ptbl-compact'><tr><th>Physical Box / Switch (Mapping 1)</th><th>Wall &amp; Station</th><th>Height (AFF +t)</th><th>Assigned Circuit (Mapping 2)</th><th>Cable</th><th>Installation &amp; Hold Notes</th></tr><tr><td><span class='bx'>East 1</span></td><td>East · 10&quot; N of SE</td><td><strong>44&quot; AFF (+t)</strong></td><td><strong>#1 · Kitchen East Counter</strong></td><td><span class='w12'>12/2</span></td><td>20A TR deep 1-gang (41&quot; AFF alt pending K-S6; below 53&quot; Panel zone)</td></tr><tr><td><span class='bx'>East 2</span></td><td>East · 45&quot; N of SE</td><td><strong>44&quot; AFF (+t)</strong></td><td><strong>#1 · Kitchen East Counter</strong></td><td><span class='w12'>12/2</span></td><td>20A TR duplex centered over Nov 22 18&quot; drawer base (36&quot;–54&quot; N)</td></tr><tr><td><span class='bx'>Fridge</span></td><td>East · 68&quot; N of SE</td><td><strong>15&quot; AFF (+t)</strong></td><td><strong>#4 · Fridge</strong></td><td><span class='w12'>12/2</span></td><td>Single 20A TR behind 28&quot; Haier (54&quot;–82&quot; N; 52.5&quot; bore band)</td></tr><tr><td><span class='bx'>South 1</span></td><td>South · 24&quot; W of SE</td><td><strong>44&quot; AFF (+t)</strong></td><td><strong>#2 · Kitchen South Counter</strong></td><td><span class='w12'>12/2</span></td><td>20A TR duplex East of flush-sealed Pie-Safe patch (26&quot;–59&quot; W)</td></tr><tr><td><span class='bx'>South 2</span></td><td>South · 62&quot; W* (Hold)</td><td><strong>44&quot; AFF (+t)</strong></td><td><strong>#2 · Kitchen South Counter</strong></td><td><span class='w12'>12/2</span></td><td>HOLD: 62&quot; (CL 87&quot;) vs. 65&quot; (CL 90&quot;) — verify window CL first</td></tr><tr><td><span class='bx'>Under-Sink 2-Gang</span></td><td>South · 76&quot; W* (Hold)</td><td><strong>14&quot; AFF (+t)</strong></td><td><strong>#5 DW + #6 Disposal</strong></td><td><span class='w12'>12/2 + 14/2</span></td><td>Deep &gt;=32 cu.in. 2-gang: 2 SEPARATE TR receptacles/yokes + separate neutrals!</td></tr><tr><td><span class='bx'>Disposal Air Button</span></td><td>South · 90&quot; W* (Hold)</td><td><strong>36&quot; Deck</strong></td><td><strong>#6 · Disposal</strong></td><td><span class='w14'>Air Hose</span></td><td>Deck air push-button to plug-in module on #6 (alt wired @ 67&quot;/70&quot;)</td></tr><tr><td><span class='bx'>West 1</span></td><td>West · 9&quot; N of Step</td><td><strong>44&quot; AFF (+t)</strong></td><td><strong>#3 · Kitchen West Counter</strong></td><td><span class='w12'>12/2</span></td><td>20A TR duplex + ~1&quot; tile mud ring (X = 31.5&quot; Range Wall)</td></tr><tr><td><span class='bx'>West 2</span></td><td>West · 57&quot; N of Step</td><td><strong>44&quot; AFF (+t)</strong></td><td><strong>#3 · Kitchen West Counter</strong></td><td><span class='w12'>12/2</span></td><td>20A TR duplex + ~1&quot; tile mud ring (X = 31.5&quot; Range Wall)</td></tr><tr><td><span class='bx'>Range</span></td><td>West · 33&quot; N of Step</td><td><strong>3&quot; AFF (+t)</strong></td><td><strong>#7 · Gas Range</strong></td><td><span class='w14'>14/2</span></td><td>Single 15A TR in low rear Viking pocket beside &lt;=2&quot; gas shutoff</td></tr><tr><td><span class='bx'>Hood</span></td><td>West · 33&quot;±2.25&quot; N Step</td><td><strong>83&quot;–86&quot; AFF (+t)</strong></td><td><strong>#8 · Range Hood</strong></td><td><span class='w14'>14/2</span></td><td>Flush 1-gang 2&quot;×3&quot; ~1&quot; proud inside 8-5/8&quot; shroud + BRLW1 lock</td></tr><tr><td><span class='bx'>Entry 3-Switch</span></td><td>North · 35.5&quot; W of NE</td><td><strong>48&quot; AFF (+t)</strong></td><td><strong>#9 · Kitchen Lights</strong></td><td><span class='w14'>14/2</span></td><td>6&quot; W of 29.5&quot; hall opening: Ceiling · Sink Pendants (75/99&quot;) · Under-Cab</td></tr></table></div><div class="box" style="margin-top:4px;padding:4px 7px;"><h3>Mandatory Pre-Drywall Sign-Off Checklist (Kitchen)</h3><ul style="font-size:8.6px;line-height:1.22;margin:2px 0 0 0;"><li>[ ] Measure finished-floor buildup t &amp; verify common SE tape zero + South window CL (87&quot; vs. 90&quot;) with tape-in-frame photos.</li><li>[ ] Verify ZERO screws/boxes/wires in Panel back zone (13&quot;–27.5&quot; N, 53&quot;–77&quot; AFF) and 1/16&quot; steel nail plates wherever bore &lt; 1-1/4&quot; from stud face.</li><li>[ ] Verify Under-Sink 2-Gang @ 14&quot; AFF uses 2 separate receptacles (20A #5 + 15A #6) with separate labeled neutrals, and Hood 1-gang sits at 33&quot; ± 2-1/4&quot; N (~1&quot; proud).</li></ul></div><div class="ftr"><span>Bare Subfloor Down: H_subfloor = H_AFF + t (est. t = 3/4&quot; — verify on site before fastening boxes) · 1:1 True Scale (scaleX = scaleY)</span><span>Module 1 (Kitchen) · E-14 · Rev R6</span></div></div></body></html>